\chapter{Περιγραφή Συστήματος IEEE 39-Bus, Διαδικασία Παραγωγής Ambient Δεδομένων και Μεθοδολογία N4SID}

\section{Ambient Ανάλυση στο Πρότυπο Σύστημα ΙΕΕΕ 39-Bus}

Για την παραγωγή των \textenglish{\textit{ambient}} δεδομένων εκτελέστηκε δυναμική προσομοίωση του \textenglish{\textit{IEEE 39-Bus System}}~\cite{digsilent39} στο περιβάλλον \textenglish{\textit{PowerFactory}}. Συγκεκριμένα, εφαρμόστηκε στοχαστική διέγερση σε όλα τα φορτία του συστήματος και για κάθε φορτίο παράχθηκαν δύο ανεξάρτητες χρονοσειρές θορύβου, μία για την ενεργό ισχύ $P$ και μία για την άεργο ισχύ $Q$, οι οποίες προστέθηκαν γύρω από το σημείο λειτουργίας κάθε φορτίου. Το πλάτος των διακυμάνσεων ορίστηκε ίσο με $0.1\%$ της αντίστοιχης βασικής τιμής του φορτίου, ενώ ο λευκός θόρυβος φιλτραρίστηκε με συχνότητα αποκοπής $5$~Hz. Η διάρκεια της προσομοίωσης ορίστηκε στα $600$~s, με χρονικό βήμα ολοκλήρωσης $0.01$~s. Από την προσομοίωση εξήχθησαν οι μεταβλητές τάσης ($V$) και ρεύματος ($I$) για καθεμία από τις γεννήτριες του συστήματος.

Η συνολική διαδικασία παραγωγής των δεδομένων παρουσιάζεται στο Σχήμα~\ref{fig:amb:simulation-flowchart}.

Η ροή εργασίας ξεκινά με την εισαγωγή του μοντέλου και τον υπολογισμό του αρχικού σημείου λειτουργίας, ώστε οι στοχαστικές μεταβολές να εφαρμοστούν γύρω από μία συνεπή κατάσταση ισορροπίας. Στη συνέχεια, για κάθε φορτίο δημιουργούνται δύο ανεξάρτητες ακολουθίες λευκού Gaussian θορύβου, οι οποίες αντιστοιχούν στις μεταβολές της ενεργού και της άεργου ισχύος. Μετά το βαθυπερατό φιλτράρισμα, οι ακολουθίες κλιμακώνονται ως προς τις βασικές τιμές $P_0$ και $Q_0$ του αντίστοιχου φορτίου και εισάγονται στο μοντέλο ως χρονικά μεταβαλλόμενες διακυμάνσεις $\Delta P(t)$ και $\Delta Q(t)$.

Η χρήση ανεξάρτητων διεγέρσεων σε όλα τα φορτία δημιουργεί μία χαμηλού πλάτους αλλά ευρυζωνική διέγερση, η οποία προσεγγίζει τις συνεχείς μικρές διακυμάνσεις ζήτησης ενός συστήματος σε κανονική λειτουργία. Μετά την ολοκλήρωση της προσομοίωσης RMS, οι χρονοσειρές τάσης και ρεύματος των γεννητριών εξάγονται σε κοινό χρονικό βήμα και οργανώνονται στο τελικό σύνολο \textenglish{\textit{ambient}} δεδομένων. Η κοινή διάρκεια, συχνότητα δειγματοληψίας και ένταση διέγερσης εξασφαλίζουν συγκρίσιμες εκτιμήσεις N4SID για όλες τις γεννήτριες.

\begin{figure}[p]
    \centering
    \includegraphics[width=0.72\textwidth,height=0.75\textheight,keepaspectratio,trim=900pt 0pt 900pt 0pt,clip]{images/ambient flowchart.pdf}
    \caption{Διάγραμμα ροής της διαδικασίας παραγωγής δεδομένων περιβαλλοντικών διακυμάνσεων (\textenglish{\textit{ambient}}) για το \textenglish{\textit{IEEE 39-Bus System}}.}
    \label{fig:amb:simulation-flowchart}
\end{figure}
\FloatBarrier

\section{Προεπεξεργασία Χρονοσειρών και Αλγόριθμος N4SID}
\label{amb:preprocessing}

 Στόχος της διαδικασίας ταυτοποίησης είναι η εκτίμηση των ηλεκτρομηχανικών ρυθμών του συστήματος από τις μετρήσεις ambient αποκρίσεων. Για τον σκοπό αυτό εφαρμόζεται ο αλγόριθμος ταυτοποίησης χώρου καταστάσεων \textenglish{\textit{N4SID}}~\cite{n4sid1994}, ο οποίος εκτιμά ένα διακριτό μοντέλο χώρου καταστάσεων και τις αντίστοιχες συχνότητες και αποσβέσεις των ρυθμών.

  Πριν από την εφαρμογή του αλγορίθμου, τα πρωτογενή δεδομένα υποβλήθηκαν σε \textenglish{\textit{detrending}}, υποδειγματοληψία στα $5$~Hz και βαθυπερατό φιλτράρισμα με συχνότητα αποκοπής $2$~Hz. Ο \textenglish{\textit{N4SID}} εφαρμόζεται επαναληπτικά σε δύο ομάδες τάξεων μοντέλου:
  \[
  n \in \{2,4,6,\dots,30\},
  \qquad
  n \in \{10,15,20,\dots,45\}.
  \]
  Μετά την ταυτοποίηση διατηρούνται μόνο οι εκτιμήσεις με συχνότητα στο διάστημα $[0.1,\,2.0]$~Hz και αρνητικό πραγματικό μέρος της ιδιοτιμής, δηλαδή ευσταθείς εκτιμήσεις, σύμφωνα με το εύρος των ηλεκτρομηχανικών ρυθμών του συστήματος~\cite{sarkar2024drga}.

\section{Προσδιορισμός Ρυθμών Αναφοράς από το PowerFactory}
\label{amb:reference_modes}

Εκτός από τις χρονοσειρές τάσης και ρεύματος, από το \textenglish{\textit{PowerFactory}} εξάγονται οι ιδιοτιμές αναφοράς για το ίδιο \textenglish{\textit{ambient}} σενάριο. Η διαδικασία περιλαμβάνει ανάλυση ιδιοτιμών, από την οποία διατηρούνται οι ιδιοτιμές που σχετίζονται με ηλεκτρομηχανικές ταλαντώσεις. Ο διαχωρισμός βασίζεται στον συντελεστή συμμετοχής ($p_{ki}$) των ιδιοτιμών στις καταστάσεις των σύγχρονων γεννητριών, που αφορούν τη γωνία δρομέα ($\delta$) και την ταχύτητα περιστροφής ($\omega$).

Για κάθε ρυθμό καταγράφονται η συχνότητα, η απόσβεση, οι γεννήτριες που συμμετέχουν και οι αντίστοιχες περιοχές ελέγχου. Διατηρούνται μόνο οι ρυθμοί με αρνητικό πραγματικό μέρος και θετικό φανταστικό μέρος. Το τελικό σύνολο αποτελεί την αναφορά για την αξιολόγηση των εκτιμήσεων N4SID και των αποτελεσμάτων της συσταδοποίησης.

\begin{table}[htbp]
    \centering
    \caption{Ηλεκτρομηχανικοί ρυθμοί αναφοράς που διατηρήθηκαν από το \textenglish{\textit{PowerFactory}}.}
    \label{tab:amb:pf_reference_modes}
    \begin{tabular}{cccccc}
        \toprule
        \textbf{ρυθμός ταλάντωσης} & \textbf{$f$ [Hz]} & \textbf{$\sigma$} & \textbf{γεννήτριες} & \textbf{περιοχές} & \textbf{τύπος} \\
        \midrule
        ρυθμός ταλάντωσης 1 & 1.110 & -0.193 & 8, 10& 1 & Intra-area \\
        ρυθμός ταλάντωσης 2 & 0.611 & -0.385 & 1, 5, 6, 9 & 1, 3 & Inter-area \\
        ρυθμός ταλάντωσης 3 & 1.049 & -0.399 & 1$-$7, 10 & 1$-$3 & Inter-area \\
        ρυθμός ταλάντωσης 4 & 0.968 & -0.464 & 5, 9 & 1, 3 & Inter-area \\
        ρυθμός ταλάντωσης 5 & 1.196 & -0.465 & 2, 3 & 2 & Intra-area \\
        ρυθμός ταλάντωσης 6 & 1.187 & -0.586 & 4$-$7 & 3 & Intra-area \\
        ρυθμός ταλάντωσης 7 & 1.423 & -0.696 & 6, 7 & 3 & Intra-area \\
        ρυθμός ταλάντωσης 8 & 1.410 & -0.710 & 8, 10 & 1 & Intra-area \\
        ρυθμός ταλάντωσης 9 & 1.451 & -0.817 & 4, 5 & 3 & Intra-area \\
        \bottomrule
    \end{tabular}
\end{table}

\section{Αλγόριθμοι Συσταδοποίησης και Βελτιστοποίηση Υπερπαραμέτρων}

Το σύνολο διατηρούμενων εκτιμήσεων ομαδοποιείται ανά περιοχή ελέγχου με τις μεθόδους \textenglish{\textit{k-Means}}~\cite{macqueen1967some}, \textenglish{\textit{k-Medoids}}~\cite{kaufman2009finding}, \textenglish{\textit{DBSCAN}}~\cite{dbscan1996}, \textenglish{\textit{OPTICS}}~\cite{optics1999}, \textenglish{\textit{HDBSCAN}}~\cite{hdbscan2015}, \textenglish{GMM}~\cite{gmm2002} και AHC~\cite{agglomerative1963}. Οι παράμετροι κάθε μεθόδου και η μεθοδολογία επιλογής τους παρουσιάζονται σε επόμενη ενότητα μαζί με τα αποτελέσματα, ώστε η σύγκριση να βασίζεται σε κοινό σύνολο δεδομένων εισόδου και σαφώς ορισμένες ρυθμίσεις.

\subsection{Διαδικασία Ρύθμισης Υπερπαραμέτρων}
\label{amb:clustering-tuning}
Η ρύθμιση των υπερπαραμέτρων των αλγορίθμων συσταδοποίησης πραγματοποιήθηκε ανεξάρτητα για κάθε συνδυασμό σάρωσης τάξεων μοντέλου και περιοχής ελέγχου,
χρησιμοποιώντας το αντίστοιχο σύνολο διατηρούμενων εκτιμήσεων που προέκυψε από τον N4SID. Για τις μεθόδους που απαιτούν εκ των προτέρων
καθορισμό αριθμού συστάδων (\textenglish{\textit{k-Means}}, \textenglish{\textit{k-Medoids}} και \textenglish{\textit{GMM}}) ή κατωφλίου γειτνίασης (\textenglish{\textit{DBSCAN}}, \textenglish{\textit{HDBSCAN}} και AHC), εξετάστηκε ένα προκαθορισμένο σύνολο υποψήφιων τιμών. Η τελική επιλογή των υπερπαραμέτρων έγινε με βάση τη μεγιστοποίηση του δείκτη \textenglish{\textit{silhouette score}} για όλους τους αλγορίθμους συσταδοποίησης, με μοναδική εξαίρεση τον GMM για τον οποίο επιλέχθηκε η παραμετροποίηση που ελαχιστοποιεί το κριτήριο BIC.

Η συσταδοποίηση εφαρμόστηκε στις συντεταγμένες των πόλων
\[
\mathbf{X}=[\sigma,\omega],
\qquad
\omega=2\pi f,
\]
όπου η απόσβεση $\sigma$ και η γωνιακή συχνότητα $\omega$ εκφράζονται
σε rad/s. Οι ίδιες συντεταγμένες χρησιμοποιήθηκαν για την εφαρμογή των
αλγορίθμων, τον υπολογισμό των αποστάσεων και την αξιολόγηση των
υποψήφιων υπερπαραμέτρων. Οι χάρτες ρυθμών παρουσιάζονται στο ισοδύναμο επίπεδο
$(\sigma,f)$, ώστε η συχνότητα να εκφράζεται σε Hz για λόγους αναγνωσιμότητας.

Για τις μεθόδους πυκνότητας (\textenglish{\textit{DBSCAN}}, \textenglish{\textit{OPTICS}} και
\textenglish{\textit{HDBSCAN}}), το $N_{\mathrm{pts}}$ και, ειδικά για τους \textenglish{\textit{DBSCAN}} και \textenglish{\textit{HDBSCAN}}, η παράμετρος $\epsilon$
υπολογίστηκαν σύμφωνα με τη διαδικασία της
\cite{sfetkos2024measurement}:
\begin{equation}
\epsilon =
\frac{p_e}{2}
\sqrt{(\sigma_{\max}-\sigma_{\min})^2+
    (\omega_{\max}-\omega_{\min})^2}.
\label{eq:amb:epsilon-scaling}
\end{equation}
\begin{equation}
N_{\mathrm{pts}}=
\max\left(2,\left\lceil p_m N_s|n|\right\rceil\right).
\label{eq:amb:npts-scaling}
\end{equation}
όπου $N_s$ είναι το πλήθος των συνδυασμών γεννήτριας$-$σήματος στην
εξεταζόμενη περιοχή ελέγχου και $|n|$ το πλήθος των τάξεων μοντέλου του
αντίστοιχου sweep. Οι συντελεστές $p_e$ και $p_m$ δεν αποτελούν άμεσες
υπερπαραμέτρους των αλγορίθμων, αλλά χρησιμοποιούνται για τον προσαρμοστικό
υπολογισμό των αντίστοιχων ρυθμίσεων με βάση το εύρος και το πλήθος των
διαθέσιμων εκτιμήσεων. Ειδικότερα, μέσω της~\eqref{eq:amb:epsilon-scaling},
ο $p_e$ καθορίζει την τιμή της $\epsilon$, η οποία χρησιμοποιείται ως
\texttt{eps} στον \textenglish{\textit{DBSCAN}}, ως
\texttt{cluster\_selection\_epsilon} στον \textenglish{\textit{HDBSCAN}}
και ως \texttt{distance\_threshold} στην AHC. Αντίστοιχα, μέσω
της~\eqref{eq:amb:npts-scaling}, ο $p_m$ καθορίζει το $N_{\mathrm{pts}}$,
το οποίο χρησιμοποιείται ως \texttt{min\_samples} στους
\textenglish{\textit{DBSCAN}} και \textenglish{\textit{OPTICS}} και ως
\texttt{min\_cluster\_size} στον \textenglish{\textit{HDBSCAN}}.

Τα πλέγματα υπερπαραμέτρων που χρησιμοποιήθηκαν
παρουσιάζονται συγκεντρωτικά στον Πίνακα~\ref{tab:amb:hyperparameter-grids},
όπου $N$ είναι το πλήθος των διαθέσιμων διατηρούμενων εκτιμήσεων. Τα ίδια
πλέγματα εφαρμόστηκαν και στις δύο σαρώσεις τάξεων μοντέλου.

\begin{table}[htbp]
    \centering
    \caption{Πλέγματα υπερπαραμέτρων των μεθόδων συσταδοποίησης.}
    \label{tab:amb:hyperparameter-grids}
    \footnotesize
    \setlength{\tabcolsep}{5pt}
    \renewcommand{\arraystretch}{1.35}
    \begin{tabular}{
        >{\raggedright\arraybackslash}p{0.18\textwidth}
        >{\raggedright\arraybackslash}p{0.37\textwidth}
        >{\raggedright\arraybackslash}p{0.34\textwidth}}
        \toprule
        \textbf{Μέθοδος} & \textbf{Πλέγμα αναζήτησης} & \textbf{Σταθερές ρυθμίσεις} \\
        \midrule
        \textenglish{\textit{k-Means}}, \textenglish{\textit{k-Medoids}}
        & $K\in\{2,3,\ldots,\min(10,N-1)\}$
        & --- \\
        \textenglish{\textit{DBSCAN}}
        & $p_e\in\{0.060,0.065,\ldots,0.150\}$\newline
          $p_m\in\{0.10,0.15,\ldots,0.35\}$
        & --- \\
        \textenglish{\textit{OPTICS}}
        & $p_m\in\{0.30,0.35,0.40\}$\newline
          $\xi\in\{0.02,0.03,0.04,0.05,0.06\}$
        & \texttt{min\_samples}$=N_{\mathrm{pts}}$ \\
        \textenglish{\textit{HDBSCAN}}
        & $p_e\in\{0.010,0.015,\ldots,0.150\}$\newline
          $p_m\in\{0.10,0.15,\ldots,0.40\}$
        & \texttt{min\_cluster\_size}$=N_{\mathrm{pts}}$;\newline
          \texttt{cluster\_selection\_epsilon}$=\epsilon$;\newline
          \texttt{cluster\_selection\_method}$\in\{\texttt{eom},\texttt{leaf}\}$ \\
        \textenglish{\textit{GMM}}
        & $K\in\{1,2,\ldots,\min(10,N)\}$
        & \texttt{covariance\_type}$=\texttt{full}$;\newline
          \texttt{reg\_covar}$=10^{-4}$;\newline
          \texttt{n\_init}$=10$;\newline
          αρχικοποίηση \textit{k-means++} \\
        \textenglish{\textit{Agglomerative}}
        & $p_e\in\{0.01,0.02,\ldots,0.80\}$
        & \texttt{linkage}$\in\{\textenglish{\textit{average}},\textenglish{\textit{complete}}\}$ \\
        \bottomrule
    \end{tabular}
\end{table}

Μία υποψήφια ρύθμιση θεωρήθηκε έγκυρη για την αξιολόγηση με silhouette
μόνο όταν παρήγαγε τουλάχιστον δύο συστάδες που δεν αντιστοιχούν σε θόρυβο.

\subsection{Φιλτράρισμα Συστάδων βάσει Silhouette Score}
\label{amb:silhouette-filtering}
Οι μέθοδοι k-Means, k-Medoids, GMM και AHC αποδίδουν κάθε εκτίμηση σε μία συστάδα και δεν διαθέτουν κάποιον μηχανισμό για την αναγνώριση εκτιμήσεων ως θόρυβο. Για αυτές τις μεθόδους λοιπόν εφαρμόστηκε, μετά την επιλογή των υπερπαραμέτρων, φιλτράρισμα των συστάδων με βάση τον δείκτη Silhouette Score. Συγκεκριμένα, για κάθε συστάδα υπολογίστηκε το μέσο Silhouette Score των εκτιμήσεων που περιείχε και συστάδες με μέσο Silhouette Score μικρότερο του $0.25$ απορρίφθηκαν ως θόρυβος.

\section{Μετρικές Αξιολόγησης}

Για την αξιολόγηση των αποτελεσμάτων, κάθε εκτιμώμενος ρυθμός αντιστοιχίζεται αρχικά στον πλησιέστερο σχετικό ηλεκτρομηχανικό ρυθμό αναφοράς του \textenglish{\textit{PowerFactory}} στο επίπεδο $(\sigma,\omega)$. Η αντιστοίχιση αυτή χρησιμοποιείται ως βάση σύγκρισης με τις συστάδες που προκύπτουν από τις μεθόδους συσταδοποίησης.

Οι μετρικές \textenglish{\textit{V-measure}} και ARI αξιολογούν τον βαθμό συμφωνίας μεταξύ
των συστάδων που προκύπτουν από κάθε μέθοδο και της παραπάνω αντιστοίχισης
στους ρυθμούς αναφοράς. Επομένως, εκφράζουν κατά πόσο η μέθοδος διαχωρίζει
τις εκτιμήσεις που αντιστοιχούν σε διαφορετικούς ηλεκτρομηχανικούς ρυθμούς.

Συμπληρωματικά, ο MAD υπολογίζεται για κάθε μέθοδο και για κάθε ρυθμό
αναφοράς. Εκφράζει τη διάμεση απόκλιση των εκτιμήσεων που αποδίδονται στον
συγκεκριμένο ρυθμό από την αντίστοιχη ιδιοτιμή αναφοράς, ως προς το
πραγματικό και το φανταστικό μέρος της ιδιοτιμής, δηλαδή στο επίπεδο
$(\sigma,\omega)$. Μικρότερες τιμές MAD υποδηλώνουν ακριβέστερη εκτίμηση του
αντίστοιχου ρυθμού.
