\chapter{Αποτελέσματα Ταυτοποίησης και Συγκριτική Αξιολόγηση Αλγορίθμων Συσταδοποίησης}

\section{Διατηρούμενες Εκτιμήσεις (\textenglish{Screened Estimates})}

Με βάση τα κριτήρια screening της Ενότητας~\ref{amb:preprocessing}, το πρώτο sweep τάξεων, $n \in \{2,4,\dots,30\}$, αποδίδει 1397 εκτιμήσεις, ενώ το δεύτερο sweep τάξεων, $n \in \{10,15,\dots,45\}$, αποδίδει 1391 εκτιμήσεις. Η κατανομή τους ανά περιοχή ελέγχου και ο χρόνος εκτέλεσης του N4SID παρουσιάζονται στον Πίνακα~\ref{tab:amb:screened_estimates}.

\begin{table}[htbp]
    \centering
    \caption{Πλήθος διατηρούμενων εκτιμήσεων και χρόνος εκτέλεσης N4SID ανά σάρωση τάξεων μοντέλου και περιοχή ελέγχου.}
    \label{tab:amb:screened_estimates}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{cccccc}
        \toprule
        \textbf{σάρωση τάξεων μοντέλου} & \textbf{Περιοχή 1} & \textbf{Περιοχή 2} & \textbf{Περιοχή 3} & \textbf{Σύνολο} & \makecell{\textbf{Χρόνος N4SID}\\\textbf{[s]}} \\
        \midrule
        $n \in \{2,4,\dots,30\}$ & 565 & 280 & 552 & 1397 & 3.1 \\
        $n \in \{10,15,\dots,45\}$ & 548 & 272 & 571 & 1391 & 2.9 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

Το Σχήμα~\ref{fig:amb:screened_modal_grid} απεικονίζει τις διατηρούμενες εκτιμήσεις στο επίπεδο $(\sigma,f)$, ανά σάρωση τάξεων μοντέλου και περιοχή ελέγχου. Τα κοινά όρια των αξόνων επιτρέπουν την άμεση οπτική σύγκριση των συγκεντρώσεων, ενώ οι δείκτες αναφοράς αντιστοιχούν στους ρυθμούς του \textenglish{\textit{PowerFactory}} του Πίνακα~\ref{tab:amb:pf_reference_modes}.

Τα συγκρίσιμα συνολικά πλήθη των δύο σαρώσεων δείχνουν ότι η μεταβολή του εύρους των τάξεων μοντέλου δεν αλλάζει ουσιαστικά τον αριθμό των εκτιμήσεων που ικανοποιούν τα κριτήρια διαλογής. Οι μικρές διαφοροποιήσεις ανά περιοχή οφείλονται στο διαφορετικό πλήθος πόλων που ανακτάται για κάθε συνδυασμό τάξης μοντέλου, γεννήτριας και μετρούμενου μεγέθους. Επομένως, οι δύο σαρώσεις παρέχουν σύνολα παρόμοιου μεγέθους και μπορούν να συγκριθούν χωρίς σημαντική ανισορροπία δείγματος.

Η κοινή απεικόνιση των έξι συνδυασμών επιτρέπει επιπλέον να εξεταστεί αν οι συγκεντρώσεις παραμένουν σταθερές όταν αλλάζει η σάρωση τάξεων. Η σύγκριση γίνεται πρωτίστως ως προς τη συχνότητα, όπου αναμένονται συγκεντρώσεις κοντά στους ρυθμούς αναφοράς, και δευτερευόντως ως προς την απόσβεση, όπου η διασπορά των εκτιμήσεων είναι εντονότερη.

\clearpage
\begin{figure}[H]
    \centering
    \includegraphics[width=\textwidth,height=0.86\textheight,keepaspectratio]{\ambientfigurepath Ambient_Mag0.1_T600s_dt10ms_seed1997/plots/pdf/screened_modal_maps_3x2_grid.pdf}
    \caption{Διατηρούμενες εκτιμήσεις N4SID στο επίπεδο $(\sigma,f)$ ανά σάρωση τάξεων μοντέλου και περιοχή ελέγχου. Οι χρωματισμοί διακρίνουν τα σήματα τάσης και ρεύματος, ενώ οι λευκοί ρόμβοι δηλώνουν τους ρυθμούς αναφοράς του \textenglish{\textit{PowerFactory}} του Πίνακα~\ref{tab:amb:pf_reference_modes}.}
    \label{fig:amb:screened_modal_grid}
\end{figure}

Είναι εμφανές ότι οι δύο σαρώσεις τάξεων μοντέλου εμφανίζουν παρόμοια κατανομή των εκτιμήσεων και στις τρεις περιοχές ελέγχου, καθώς και ότι οι εκτιμήσεις του N4SID συγκεντρώνονται κοντά στις συχνότητες των ρυθμών αναφοράς του \textenglish{\textit{PowerFactory}}, επομένως η μέθοδος αποδίδει ικανοποιητικά τη θέση των ηλεκτρομηχανικών ρυθμών ως προς τη συχνότητα $f$. Αντίθετα, παρατηρείται μεγαλύτερη διασπορά κατά τον άξονα της απόσβεσης $\sigma$. Η διασπορά αυτή αναδεικνύει ότι η εκτίμηση της απόσβεσης είναι λιγότερο σταθερή από την εκτίμηση της συχνότητας και αιτιολογεί την επόμενη εφαρμογή συσταδοποίησης.


\section{Αποτελέσματα Συσταδοποίησης ανά Μέθοδο}
\label{sec:amb:clustering-by-method}

Η παρούσα ενότητα παρουσιάζει, για κάθε αλγόριθμο, τις ρυθμίσεις που
επιλέχθηκαν από τη διαδικασία ρύθμισης υπερπαραμέτρων της Ενότητας~\ref{amb:clustering-tuning}.
Οι πίνακες συνοψίζουν τις επιλεγμένες ρυθμίσεις για κάθε σάρωση τάξεων μοντέλου και
περιοχή ελέγχου. Η ερμηνεία των αποτελεσμάτων βασίζεται στο πλήθος των
συστάδων, στον χειρισμό του θορύβου και στο \textenglish{\textit{silhouette score}}, ενώ η
άμεση σύγκριση όλων των μεθόδων ακολουθεί στην επόμενη ενότητα.

Για τις μεθόδους \textenglish{\textit{DBSCAN}}, \textenglish{\textit{OPTICS}} και \textenglish{\textit{HDBSCAN}}, ως θόρυβος χαρακτηρίζονται οι εκτιμήσεις που δεν εντάσσονται από τον ίδιο τον αλγόριθμο σε κάποια συστάδα. Στους αντίστοιχους πίνακες, το ποσοστό θορύβου εκφράζει το ποσοστό αυτών των εκτιμήσεων επί του συνολικού πλήθους εκτιμήσεων εισόδου.

\subsection{k-Means}

Για τον \textenglish{\textit{k-Means}}, η επιλογή του αριθμού συστάδων βασίστηκε στη
μέγιστη τιμή silhouette και στο φιλτράρισμα της Ενότητας~\ref{amb:silhouette-filtering}. Οι επιλεγμένες λύσεις περιλαμβάνουν από δύο έως
πέντε συστάδες και όλα τα σημεία αποδίδονται σε κάποια συστάδα καθώς ο αλγόριθμος δεν κάνει διαχωρισμό των σημείων σε θόρυβο αλλά και καμία συστάδα δεν προέκυψε με μέσο silhouette score μικρότερο του 0.25. Όλες οι τιμές των Silhouette Score είναι παρόμοιες, γεγονός που υποδηλώνει παρόμοια συνοχή των συστάδων σε όλες τις περιοχές ελέγχου με τις τιμές στην Περιοχή 2 να είναι ελαφρώς υψηλότερες και στις δύο σαρώσεις τάξεων μοντέλου. Οι επιλεγμένες τιμές του \textit{k} παρουσιάζονται στον Πίνακα~\ref{tab:amb:kmeans-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις \textenglish{\textit{k-Means}}.}
    \label{tab:amb:kmeans-tuning}
    \begin{tabular}{cccc}
        \toprule
        Sweep & Περιοχή & $k$ & Silhouette Score \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 5 & 0.640 \\
        Ομάδα τάξεων 1 & 2 & 4 & 0.700 \\
        Ομάδα τάξεων 1 & 3 & 4 & 0.650 \\
        Ομάδα τάξεων 2 & 1 & 2 & 0.609 \\
        Ομάδα τάξεων 2 & 2 & 5 & 0.681 \\
        Ομάδα τάξεων 2 & 3 & 2 & 0.621 \\
        \bottomrule
    \end{tabular}
\end{table}

\subsection{k-Medoids}

Ο \textenglish{\textit{k-Medoids}} ρυθμίστηκε με το ίδιο εύρος τιμών $K$ και το ίδιο
κριτήριο επιλογής με τον \textenglish{\textit{k-Means}} όπως περιγράφηκε στην Ενότητα~\ref{amb:clustering-tuning}. Παρατηρείται ότι οι περισσότερες επιλεγμένες τιμές του $k$ είναι ίδιες με αυτές του \textenglish{\textit{k-Means}}, ενώ εξαιρετική ομοιότητα παρατηρείται και στις τιμές του silhouette score. Όμοια με τον k-Means, δεν προέκυψε καμία συστάδα με Silhouette Score μικρότερο του 0.25 οπότε δεν χαρακτηρίζεται καμία εκτίμηση ως θόρυβος. Οι επιλεγμένες τιμές του \textit{k} παρουσιάζονται στον Πίνακα~\ref{tab:amb:kmedoids-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις \textenglish{\textit{k-Medoids}}.}
    \label{tab:amb:kmedoids-tuning}
    \begin{tabular}{cccc}
        \toprule
        Sweep & Περιοχή & $k$ & Silhouette Score \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 5 & 0.634 \\
        Ομάδα τάξεων 1 & 2 & 4 & 0.702 \\
        Ομάδα τάξεων 1 & 3 & 4 & 0.654 \\
        Ομάδα τάξεων 2 & 1 & 2 & 0.609 \\
        Ομάδα τάξεων 2 & 2 & 4 & 0.664 \\
        Ομάδα τάξεων 2 & 3 & 4 & 0.621 \\
        \bottomrule
    \end{tabular}
\end{table}

\subsection{DBSCAN}

Ο DBSCAN επέλεξε σε όλες τις περιπτώσεις την ελάχιστη τιμή της παραμέτρου $p_e$ ($p_e = 0.060$). Ωστόσο, δεν κρίνεται σκόπιμο να μειωθεί το κατώφλι $p_e$, καθώς θα αυξανόταν περαιτέρω το ποσοστό των εκτιμήσεων που χαρακτηρίζονται ως θόρυβος. Ακόμα, η μέθοδος παρήγαγε από τρεις έως έξι συστάδες σε κάθε περίπτωση με σχετικά υψηλά silhouette scores, γεγονός που υποδηλώνει πολύ συνεκτικές συστάδες, με μειονέκτημα όμως την απόρριψη σημαντικού μέρους των εκτιμήσεων ως θόρυβο. Οι επιλεγμένες τιμές των υπερπαραμέτρων παρουσιάζονται στον Πίνακα~\ref{tab:amb:dbscan-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις DBSCAN.}
    \label{tab:amb:dbscan-tuning}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{cccccccc}
        \toprule
        Sweep & Περιοχή & $p_e$ & $p_m$ & $N_{\mathrm{pts}}$ & συστάδες & θόρυβος [\%] & Silhouette \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 0.060 & 0.35 & 42 & 4 & 36.8 & 0.837 \\
        Ομάδα τάξεων 1 & 2 & 0.060 & 0.35 & 21 & 4 & 36.4 & 0.856 \\
        Ομάδα τάξεων 1 & 3 & 0.060 & 0.35 & 42 & 3 & 50.2 & 0.885 \\
        Ομάδα τάξεων 2 & 1 & 0.060 & 0.35 & 23 & 6 & 25.4 & 0.641 \\
        Ομάδα τάξεων 2 & 2 & 0.060 & 0.35 & 12 & 4 & 21.3 & 0.774 \\
        Ομάδα τάξεων 2 & 3 & 0.060 & 0.35 & 23 & 5 & 24.2 & 0.697 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\subsection{OPTICS}

Ο αλγόριθμος OPTICS επέλεξε από τέσσερις έως οκτώ συστάδες στις εξεταζόμενες περιπτώσεις, με επίσης υψηλά silhouette scores. Όμως, όπως
και στον DBSCAN, οι υψηλές τιμές silhouette συνοδεύονται από χαρακτηρισμό σημαντικού ποσοστού
σημείων ως θόρυβο. Επομένως, οι ρυθμίσεις με τη μεγαλύτερη τιμή silhouette
περιγράφουν συνεκτικές ομάδες εκτιμήσεων, χωρίς όμως να καλύπτουν το
σύνολο του διαθέσιμου δείγματος. Οι επιλεγμένες τιμές των υπερπαραμέτρων παρουσιάζονται στον Πίνακα~\ref{tab:amb:optics-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις OPTICS.}
    \label{tab:amb:optics-tuning}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{cccccccc}
        \toprule
        Sweep & Περιοχή & $p_m$ & \texttt{xi} & \texttt{min\_samples} & συστάδες & θόρυβος [\%] & Silhouette \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 0.40 & 0.03 & 48 & 4 & 30.6 & 0.768 \\
        Ομάδα τάξεων 1 & 2 & 0.30 & 0.05 & 18 & 5 & 20.7 & 0.783 \\
        Ομάδα τάξεων 1 & 3 & 0.35 & 0.03 & 42 & 4 & 38.6 & 0.808 \\
        Ομάδα τάξεων 2 & 1 & 0.35 & 0.06 & 23 & 8 & 30.1 & 0.710 \\
        Ομάδα τάξεων 2 & 2 & 0.40 & 0.05 & 13 & 7 & 29.4 & 0.776 \\
        Ομάδα τάξεων 2 & 3 & 0.40 & 0.06 & 26 & 6 & 53.1 & 0.804 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\subsection{HDBSCAN}

Ο HDBSCAN διατηρεί πολύ μεγαλύτερο μέρος των εκτιμήσεων σε σχέση με τις δύο
προηγούμενες density-based μεθόδους, επιλέγοντας όμως από τέσσερις έως εννέα
συστάδες. Οι τιμές silhouette παραμένουν υψηλές σε όλες τις περιοχές. Οπτικά η μέθοδος φαίνεται να ανακτά όλες τις βασικές διακριτές συγκεντρώσεις των εκτιμήσεων στο επίπεδο $(\sigma,f)$ ενώ παράλληλα απορρίπτει ως θόρυβο τις εκτιμήσεις που δεν ανήκουν σε πυκνές περιοχές. Η μέθοδος \texttt{eom} επιλέχθηκε σε όλες τις περιπτώσεις, με μοναδική εξαίρεση το δεύτερο sweep της Περιοχής 3, όπου επιλέχθηκε η πολιτική \texttt{leaf}. Οι επιλεγμένες τιμές των υπερπαραμέτρων παρουσιάζονται στον Πίνακα~\ref{tab:amb:hdbscan-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις HDBSCAN.}
    \label{tab:amb:hdbscan-tuning}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{ccccccccc}
        \toprule
        Sweep & Περιοχή & $p_e$ & $p_m$ & \texttt{min\_cluster\_size} & μέθοδος & συστάδες & θόρυβος [\%] & Silhouette \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 0.010 & 0.35 & 42 & eom & 4 & 29.2 & 0.796 \\
        Ομάδα τάξεων 1 & 2 & 0.010 & 0.20 & 12 & eom & 7 & 21.4 & 0.782 \\
        Ομάδα τάξεων 1 & 3 & 0.010 & 0.20 & 24 & eom & 5 & 25.4 & 0.816 \\
        Ομάδα τάξεων 2 & 1 & 0.010 & 0.30 & 20 & eom & 9 & 34.1 & 0.741 \\
        Ομάδα τάξεων 2 & 2 & 0.065 & 0.40 & 13 & eom & 4 & 12.5 & 0.749 \\
        Ομάδα τάξεων 2 & 3 & 0.010 & 0.40 & 26 & leaf & 6 & 39.2 & 0.742 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\subsection{Gaussian Mixture Models}

Για τον GMM, οι υπερπαράμετροι επιλέχθηκαν με κριτήριο την
ελαχιστοποίηση του BIC και όχι με βάση το silhouette Score όπως στις υπόλοιπες μεθόδους. Η αρχική λύση
επιλέγει εννέα ή δέκα Gaussian συνιστώσες/συστάδες σε κάθε περίπτωση και αποδίδει όλες τις εκτιμήσεις
σε κάποια συνιστώσα/συστάδα. Στη συνέχεια όμως το φίλτρο της Ενότητας~\ref{amb:silhouette-filtering} απορρίπτει ως θόρυβο έως και πέντε από τις αρχικές συστάδες. Τελικά, οπτικά φαίνεται να ανακτά όλες τις εμφανείς συγκεντρώσεις εκτιμήσεων παρόμοια με τον HDBSCAN. Οι αντίστοιχες τιμές Silhouette πριν και μετά το φιλτράρισμα παρουσιάζονται μόνο συμπληρωματικά και δεν αποτελούν κριτήριο επιλογής του μοντέλου. Οι επιλεγμένες τιμές των υπερπαραμέτρων, οι συστάδες και τα Silhouette Score παρουσιάζονται στον Πίνακα~\ref{tab:amb:gmm-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις GMM.}
    \label{tab:amb:gmm-tuning}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{ccccccc}
        \toprule
        Sweep & Περιοχή & $k$ & BIC & \makecell{Silhouette\\(ρύθμιση υπερπαραμέτρων)} & \makecell{Τελικές\\συστάδες} & \makecell{Τελικό\\silhouette}\\
        \midrule
        Ομάδα τάξεων 1 & 1 & 10 & 2465.84 & 0.363 & 7 & 0.621 \\
        Ομάδα τάξεων 1 & 2 & 10 & 959.29 & 0.454 & 7 & 0.734 \\
        Ομάδα τάξεων 1 & 3 & 10 & 2337.83 & 0.374 & 6 & 0.718 \\
        Ομάδα τάξεων 2 & 1 & 10 & 2340.35 & 0.083 & 6 & 0.705 \\
        Ομάδα τάξεων 2 & 2 & 10 & 1142.22 & 0.497 & 8 & 0.587 \\
        Ομάδα τάξεων 2 & 3 & 9 & 2559.48 & 0.143 & 4 & 0.821 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\subsection{Agglomerative Hierarchical Clustering}

Η AHC αρχικά επίσης αποδίδει όλες τις εκτιμήσεις σε
συστάδες, χωρίς χαρακτηρισμό σημείων ως θορύβου. Οι ρυθμίσεις που
μεγιστοποιούν το silhouette οδηγούν σε τρεις έως επτά συστάδες, σε δύο όμως περιπτώσεις η μετεπεξεργασία της Ενότητας~\ref{amb:silhouette-filtering} αφαιρεί συστάδες χαμηλής συνοχής. Οι επιλεγμένες τιμές των υπερπαραμέτρων καθώς και ο αρχικός και τελικός αριθμός συστάδων καθώς και τα αντίστοιχα Silhouette Score παρουσιάζονται στον Πίνακα~\ref{tab:amb:agglomerative-tuning}.

\begin{table}[htbp]
    \centering
    \caption{Επιλεγμένες ρυθμίσεις AHC.}
    \label{tab:amb:agglomerative-tuning}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{cccccccc}
        \toprule
        Sweep & Περιοχή & $p_e$ & Linkage & \makecell{συστάδες\\(ρύθμιση υπερπαραμέτρων)} & \makecell{Silhouette\\(ρύθμιση υπερπαραμέτρων)} & \makecell{Τελικές\\συστάδες} & \makecell{Τελικό\\silhouette} \\
        \midrule
        Ομάδα τάξεων 1 & 1 & 0.36 & average & 7 & 0.626 & 5 & 0.633 \\
        Ομάδα τάξεων 1 & 2 & 0.54 & complete & 4 & 0.685 & 4 & 0.685 \\
        Ομάδα τάξεων 1 & 3 & 0.73 & complete & 6 & 0.633 & 6 & 0.633 \\
        Ομάδα τάξεων 2 & 1 & 0.79 & average & 3 & 0.569 & 2 & 0.587 \\
        Ομάδα τάξεων 2 & 2 & 0.49 & average & 4 & 0.670 & 4 & 0.670 \\
        Ομάδα τάξεων 2 & 3 & 0.67 & complete & 6 & 0.607 & 6 & 0.607 \\
        \bottomrule
    \end{tabular}
    }
\end{table}


\section{Συγκριτική Αξιολόγηση των Αποτελεσμάτων των Μεθόδων Συσταδοποίησης}

Η διαδικασία ρύθμισης υπερπαραμέτρων οδηγεί σε διαφορετικό πλήθος συστάδων, ανάλογα με τη
μέθοδο, την περιοχή ελέγχου και τη σάρωση τάξεων μοντέλου. Το πλήθος αυτό αποτελεί
χρήσιμη πρώτη ένδειξη της συμπεριφοράς κάθε μεθόδου: πολύ μικρές τιμές
ενδέχεται να συγχωνεύουν ξεχωριστές modal συγκεντρώσεις, ενώ πολύ μεγάλες
τιμές μπορεί να υποδεικνύουν υπερκατατμημένη περιγραφή των εκτιμήσεων.

Ο Πίνακας~\ref{tab:amb:clustering-comparison} συγκεντρώνει το επιλεγμένο
πλήθος συστάδων ανά σάρωση τάξεων μοντέλου και περιοχή ελέγχου. Παρουσιάζεται επίσης
το πλήθος των ρυθμών αναφοράς του \textenglish{\textit{PowerFactory}} που σχετίζονται με
κάθε περιοχή, σύμφωνα με τον Πίνακα~\ref{tab:amb:pf_reference_modes}. Οι
αναλυτικές ρυθμίσεις που οδήγησαν στις συγκεκριμένες επιλογές παρουσιάστηκαν
στην Ενότητα~\ref{sec:amb:clustering-by-method}.

\clearpage
\begin{landscape}
\vspace*{0.06\textheight}
\noindent\begin{minipage}{0.98\linewidth}
Ο Πίνακας~\ref{tab:amb:clustering-comparison} επιτρέπει την άμεση σύγκριση του πλήθους συστάδων που επιλέγει κάθε μέθοδος με το αντίστοιχο πλήθος ρυθμών αναφοράς. Τιμές μικρότερες από το αναμενόμενο υποδεικνύουν πιθανή συγχώνευση κοντινών ρυθμών, ενώ σημαντικά μεγαλύτερες τιμές αποτελούν ένδειξη υπερκατάτμησης των εκτιμήσεων. Η σύγκριση πραγματοποιείται χωριστά για τις δύο σαρώσεις τάξεων μοντέλου και για καθεμία από τις τρεις περιοχές ελέγχου.
\end{minipage}
\vspace{1.5em}
\begin{table}[H]
    \centering
    \caption{Πλήθος συστάδων της επιλεγμένης ρύθμισης ανά σάρωση τάξεων μοντέλου, περιοχή ελέγχου και μέθοδο.}
    \label{tab:amb:clustering-comparison}
    \resizebox{0.98\linewidth}{!}{%
    \begin{tabular}{ccc|ccccccc}
        \toprule
        \textbf{Sweep} & \textbf{Περ.} & \shortstack{\\\textbf{Ρυθμοί αναφοράς}} & \shortstack{\textbf{k-}\\\textbf{Means}} & \shortstack{\textbf{k-}\\\textbf{Medoids}} & \textbf{DBSCAN} & \textbf{OPTICS} & \textbf{HDBSCAN} & \textbf{GMM} & \textbf{AHC} \\
        \midrule
        \multirow{3}{*}{Ομάδα τάξεων 1} & 1 & 5 & 5 & 5 & 4 & 4 & 4 & 7 & 5 \\
        & 2 & 2 & 4 & 4 & 4 & 5 & 7 & 7 & 4 \\
        & 3 & 5 & 4 & 4 & 3 & 4 & 5 & 6 & 6 \\
        \midrule
        \multirow{3}{*}{Ομάδα τάξεων 2} & 1 & 5 & 2 & 2 & 6 & 8 & 9 & 6 & 2 \\
        & 2 & 2 & 5 & 4 & 4 & 7 & 4 & 8 & 4 \\
        & 3 & 5 & 2 & 4 & 5 & 6 & 6 & 4 & 6 \\
        \bottomrule
    \end{tabular}
    }
\end{table}
\vspace*{\fill}
\end{landscape}
\clearpage

Οι μέθοδοι k-Means, k-Medoids, AHC και GMM αρχικά αποδίδουν όλες τις
εκτιμήσεις σε συστάδες. Και οι τέσσερις αλγόριθμοι επιλέγουν από δύο έως οκτώ συστάδες, πλήθος που
είναι γενικά συγκρίσιμο με τους δύο έως πέντε ρυθμούς αναφοράς των επιμέρους
περιοχών. Ακόμα, οι DBSCAN και OPTICS επιλέγουν από τρεις έως έξι και από τέσσερις έως οκτώ
συστάδες αντίστοιχα, αλλά χαρακτηρίζουν ως θόρυβο σημαντικό μέρος των εκτιμήσεων, πετυχαίνοντας έτσι υψηλά silhouette scores.
Επομένως, οι υψηλές τιμές silhouette των δύο αυτών μεθόδων πρέπει να
ερμηνεύονται μαζί με το ποσοστό των αποδιδόμενων σημείων και δεν
αποτελούν από μόνες τους ένδειξη πληρέστερης αναπαράστασης των συγκεντρώσεων ρυθμών ταλάντωσης. Τέλος, ο HDBSCAN αποτελεί ενδιάμεση περίπτωση. Διατηρεί σε πολλές περιπτώσεις μεγαλύτερο μέρος του δείγματος από τις άλλες density-based μεθόδους, αλλά εντοπίζει
έως και εννέα συστάδες. Η τελική αξιολόγηση απαιτεί επομένως συνδυασμό του πλήθους συστάδων, της κάλυψης των
εκτιμήσεων και της οπτικής αντιστοίχισης με τους ρυθμούς αναφοράς στους χάρτες συσταδοποίησης.

\section{Χάρτες Συσταδοποίησης των Εκτιμώμενων Ρυθμών Ταλάντωσης}

Οι χάρτες συσταδοποίησης απεικονίζουν τις διατηρούμενες εκτιμήσεις και τις συστάδες που
προκύπτουν από κάθε μέθοδο στο επίπεδο $(\sigma,f)$. Τα
Σχήματα~\ref{fig:amb:cluster-grid-kmeans} έως
\ref{fig:amb:cluster-grid-agglomerative} παρουσιάζουν τα πλήρη grids των
επιλεγμένων λύσεων για όλες τις μεθόδους. Σε κάθε grid, οι στήλες
αντιστοιχούν στις Περιοχές 1\textendash{}3 και οι γραμμές στις δύο σαρώσεις τάξεων μοντέλου. Με
αυτόν τον τρόπο παρουσιάζονται συνολικά όλοι οι συνδυασμοί μεθόδου,
περιοχής ελέγχου και σάρωσης τάξεων μοντέλου.

\newcommand{\clustergridfigure}[3]{%
\begin{landscape}
\begin{figure}[p]
    \centering
    \includegraphics[width=0.98\linewidth,height=0.82\textheight,keepaspectratio]{%
        \ambientfigurepath Ambient_Mag0.1_T600s_dt10ms_seed1997/clustering_grids/#1/pdf/selected_cluster_maps_orders_areas_grid.pdf}
    \caption{Επιλεγμένοι χάρτες συσταδοποίησης για τις δύο σαρώσεις τάξεων μοντέλου και τις τρεις περιοχές ελέγχου: #2.}
    \label{#3}
\end{figure}
\end{landscape}
}

\clustergridfigure{kmeans}{\textenglish{\textit{k-Means}}}{fig:amb:cluster-grid-kmeans}
\clustergridfigure{kmedoids}{\textenglish{\textit{k-Medoids}}}{fig:amb:cluster-grid-kmedoids}
\clustergridfigure{dbscan}{DBSCAN}{fig:amb:cluster-grid-dbscan}
\clustergridfigure{optics}{OPTICS}{fig:amb:cluster-grid-optics}
\clustergridfigure{hdbscan}{HDBSCAN}{fig:amb:cluster-grid-hdbscan}
\clustergridfigure{gmm}{GMM}{fig:amb:cluster-grid-gmm}
\clustergridfigure{agglomerative}{AHC}{fig:amb:cluster-grid-agglomerative}
\clearpage

Στα Σχήματα~\ref{fig:amb:cluster-grid-kmeans} έως
\ref{fig:amb:cluster-grid-agglomerative} φαίνεται η διαφορετική μεθοδολογία
ανάθεσης των εκτιμήσεων σε όλους τους εξεταζόμενους συνδυασμούς. Οι
\textenglish{\textit{k-Means}} και \textenglish{\textit{k-Medoids}} αποδίδουν το σύνολο των σημείων σε
συστάδες, ενώ η μέθοδος AHC αποδίδει σχεδόν το σύνολό τους. Ο
\textenglish{\textit{GMM}} διατηρεί μεταβλητό αριθμό εκτιμήσεων μετά τη μετεπεξεργασία της
Ενότητας~\ref{amb:silhouette-filtering}. Αντίθετα, οι DBSCAN, OPTICS και
HDBSCAN μπορούν να χαρακτηρίσουν εκτιμήσεις ως θόρυβο, με το ποσοστό τους να
μεταβάλλεται μεταξύ περιοχών και σαρώσεων τάξεων μοντέλου.

Παρά τις διαφορές αυτές, οι θέσεις αρκετών συστάδων συμφωνούν ικανοποιητικά
ως προς τη συχνότητα με τους αντίστοιχους ρυθμούς αναφοράς. Η συμφωνία αυτή
παρατηρείται σε περισσότερες από μία μεθόδους και δείχνει ότι οι κυρίαρχες
συχνότητες ορισμένων ρυθμών ανακτώνται σταθερά από τις διατηρούμενες εκτιμήσεις, ενώ μεγαλύτερη διασπορά παρατηρείται κατά τον άξονα του πραγματικού μέρους $\sigma$ των ιδιοτιμών.
Ταυτόχρονα, σε αρκετούς συνδυασμούς σχηματίζονται μία ή περισσότερες συστάδες
σε πολύ χαμηλές συχνότητες, όπου δεν αντιστοιχεί ρυθμός αναφοράς, καθώς και
συστάδες σε υψηλές συχνότητες επίσης χωρίς αντίστοιχο ρυθμό αναφοράς. Οι
συστάδες αυτές υποδηλώνουν επαναλαμβανόμενες εκτιμήσεις μη
αντιπροσωπευτικών ρυθμών. Οι μέθοδοι που επιτρέπουν θόρυβο, δηλαδή DBSCAN, OPTICS και HDBSCAN, απορρίπτουν
σε αρκετές περιπτώσεις μεγάλο μέρος των εκτιμήσεων ως θόρυβο. Επομένως, η
καθαρότερη γεωμετρική εικόνα τους και οι
τιμές silhouette πρέπει να συνεκτιμώνται με τη μειωμένη κάλυψη των
διαθέσιμων εκτιμήσεων.

\section{Ποσοτική Αξιολόγηση των Αποτελεσμάτων Συσταδοποίησης}

Η ποσοτική αξιολόγηση συμπληρώνει την οπτική σύγκριση των χαρτών συσταδοποίησης.
Ο αριθμός συστάδων παρουσιάστηκε ήδη στον Πίνακα~\ref{tab:amb:clustering-comparison}.
Στη συνέχεια, η αξιολόγηση οργανώνεται σε τρία επίπεδα: τη συνοχή και την κάλυψη των εκτιμήσεων, τη συμφωνία με τους ρυθμούς αναφοράς
και την ακρίβεια της θέσης των εκτιμήσεων που αντιστοιχίζονται σε αυτούς.

\subsection{Μετρικές Συνοχής και Κάλυψης}

Ο Πίνακας~\ref{tab:amb:cohesion-coverage} παρουσιάζει το τελικό πλήθος συστάδων, τον αριθμό των σημείων θορύβου, και το τελικό \textenglish{\textit{silhouette score}}.Ως κάλυψη ορίζεται το ποσοστό των διαθέσιμων εκτιμήσεων που διατηρούνται στην τελική λύση και αποδίδονται σε κάποια συστάδα, μετά την αφαίρεση των σημείων που χαρακτηρίζονται ως θόρυβος. Οι \textenglish{\textit{k-Means}}, \textenglish{\textit{k-Medoids}} και \textenglish{\textit{AHC}} έχουν υψηλά ποσοστά αποδιδόμενων εκτιμήσεων, με χαμηλότερες όμως τιμές silhouette σε σχέση με τις περισσότερες density-based μεθόδους. Στον GMM, η τελική κάλυψη μεταβάλλεται λόγω της εφαρμογής του φίλτρου silhouette, ενώ οι DBSCAN και OPTICS εμφανίζουν γενικά υψηλές τιμές silhouette, αλλά το ποσοστό κάλυψης μεταβάλλεται σημαντικά μεταξύ των περιοχών και των σαρώσεων τάξεων μοντέλου. Ο HDBSCAN συνήθως διατηρεί μεγαλύτερο μέρος του δείγματος από τις άλλες density-based μεθόδους, με υψηλές τιμές silhouette. 

\begingroup
\small
\setlength{\tabcolsep}{3pt}
\setlength{\LTleft}{\fill}
\setlength{\LTright}{\fill}
\begin{longtable}{cccccccc}
\caption{Αποτελέσματα συσταδοποίησης και δείκτης silhouette.}\label{tab:amb:cohesion-coverage}\\
\toprule
Sweep & Περ. & \makecell{Ρυθμοί\\αναφοράς} & Μέθοδος & Συστάδες & \makecell{Αποκλει-\\σμένοι} & \makecell{Κάλυψη\\(\%)} & Silhouette \\
\midrule
\endfirsthead
\toprule
Sweep & Περ. & \makecell{Ρυθμοί\\αναφοράς} & Μέθοδος & Συστάδες & \makecell{Αποκλει-\\σμένοι} & \makecell{Αντιστοίχιση\\(\%)} & Silhouette \\
\midrule
\endhead
\endfoot
\bottomrule
\endlastfoot
\multirow{7}{*}{Ομάδα τάξεων 1} & \multirow{7}{*}{1} & \multirow{7}{*}{5} & k-Means & 5 & 0 & 100.0 & 0.640 \\*
& & & k-Medoids & 5 & 0 & 100.0 & 0.634 \\*
& & & DBSCAN & 4 & 208 & 63.2 & 0.837 \\*
& & & OPTICS & 4 & 173 & 69.4 & 0.768 \\*
& & & HDBSCAN & 4 & 165 & 70.8 & 0.796 \\*
& & & GMM & 7 & 143 & 74.7 & 0.621 \\*
& & & AHC & 5 & 2 & 99.6 & 0.633 \\
\midrule
\multirow{7}{*}{Ομάδα τάξεων 1} & \multirow{7}{*}{2} & \multirow{7}{*}{2} & k-Means & 4 & 0 & 100.0 & 0.700 \\*
& & & k-Medoids & 4 & 0 & 100.0 & 0.702 \\*
& & & DBSCAN & 4 & 102 & 63.6 & 0.856 \\*
& & & OPTICS & 5 & 58 & 79.3 & 0.783 \\*
& & & HDBSCAN & 7 & 60 & 78.6 & 0.782 \\*
& & & GMM & 7 & 70 & 75.0 & 0.734 \\*
& & & AHC & 4 & 0 & 100.0 & 0.685 \\
\midrule
\multirow{7}{*}{Ομάδα τάξεων 1} & \multirow{7}{*}{3} & \multirow{7}{*}{5} & k-Means & 4 & 0 & 100.0 & 0.650 \\*
& & & k-Medoids & 4 & 0 & 100.0 & 0.654 \\*
& & & DBSCAN & 3 & 277 & 49.8 & 0.885 \\*
& & & OPTICS & 4 & 213 & 61.4 & 0.808 \\*
& & & HDBSCAN & 5 & 140 & 74.6 & 0.816 \\*
& & & GMM & 6 & 165 & 70.1 & 0.718 \\*
& & & AHC & 6 & 0 & 100.0 & 0.633 \\
\midrule
\multirow{7}{*}{Ομάδα τάξεων 2} & \multirow{7}{*}{1} & \multirow{7}{*}{5} & k-Means & 2 & 0 & 100.0 & 0.609 \\*
& & & k-Medoids & 2 & 0 & 100.0 & 0.609 \\*
& & & DBSCAN & 6 & 139 & 74.6 & 0.641 \\*
& & & OPTICS & 8 & 165 & 69.9 & 0.710 \\*
& & & HDBSCAN & 9 & 187 & 65.9 & 0.741 \\*
& & & GMM & 6 & 317 & 42.2 & 0.705 \\*
& & & AHC & 2 & 1 & 99.8 & 0.587 \\
\midrule
\multirow{7}{*}{Ομάδα τάξεων 2} & \multirow{7}{*}{2} & \multirow{7}{*}{2} & k-Means & 5 & 0 & 100.0 & 0.681 \\*
& & & k-Medoids & 4 & 0 & 100.0 & 0.664 \\*
& & & DBSCAN & 4 & 58 & 78.7 & 0.774 \\*
& & & OPTICS & 7 & 80 & 70.6 & 0.776 \\*
& & & HDBSCAN & 4 & 34 & 87.5 & 0.749 \\*
& & & GMM & 8 & 27 & 90.1 & 0.587 \\*
& & & AHC & 4 & 0 & 100.0 & 0.670 \\
\midrule
\multirow{7}{*}{Ομάδα τάξεων 2} & \multirow{7}{*}{3} & \multirow{7}{*}{5} & k-Means & 2 & 0 & 100.0 & 0.621 \\*
& & & k-Medoids & 4 & 0 & 100.0 & 0.621 \\*
& & & DBSCAN & 5 & 138 & 75.8 & 0.697 \\*
& & & OPTICS & 6 & 303 & 46.9 & 0.804 \\*
& & & HDBSCAN & 6 & 224 & 60.8 & 0.742 \\*
& & & GMM & 4 & 378 & 33.8 & 0.821 \\*
& & & AHC & 6 & 0 & 100.0 & 0.607 \\
\end{longtable}
\endgroup

\subsection{Σύγκριση των Εκτιμώμενων Ρυθμών Ταλάντωσης με τους Ρυθμούς Αναφοράς}
Για τον υπολογισμό των δεικτών \textenglish{\textit{V-measure}} και ARI, απαιτείται η ύπαρξη μιας \textit{ετικέτας αναφοράς} για κάθε εκτίμηση που δεν έχει χαρακτηριστεί ως θόρυβος. Αυτό ορίζεται ως ο ρυθμός αναφοράς του \textenglish{\textit{PowerFactory}} που βρίσκεται πιο κοντά στην εκτίμηση που δεν χαρακτηρίστηκε ως θόρυβος στο επίπεδο $(\sigma,\omega)$, με βάση την ευκλείδια απόσταση. Στη συνέχεια, υπολογίζονται οι δείκτες και παρουσιάζονται στον Πίνακα~\ref{tab:amb:v-measure_and_ari}. Και για τους δύο δείκτες, υψηλότερες τιμές υποδηλώνουν καλύτερη αντιστοίχηση με τους ρυθμούς αναφοράς. Οι τιμές V-measure κυμαίνονται από $0$ έως $1$, ενώ οι τιμές ARI μπορούν να είναι και αρνητικές, με το $1$ να υποδηλώνει πλήρη συμφωνία και το $0$ να υποδηλώνει συμφωνία που δεν είναι καλύτερη από την τελείως τυχαία κατανομή.


\begingroup
\setlength{\LTleft}{0pt}
\setlength{\LTright}{0pt}
\begin{longtable}{@{\extracolsep{\fill}}lccc@{}}
\caption{Σύγκριση της επιλεγμένης συσταδοποίησης με τις τοπικές ετικέτες αναφοράς.}\label{tab:amb:v-measure_and_ari}\\
\toprule
Sweep & Μέθοδος & V-measure & ARI \\
\midrule
\endfirsthead
\caption[]{Σύγκριση της επιλεγμένης συσταδοποίησης με τις τοπικές ετικέτες αναφοράς (συνέχεια).}\\
\toprule
Sweep & Μέθοδος & V-measure & ARI \\
\midrule
\endhead
\endfoot
\bottomrule
\endlastfoot
Ομάδα τάξεων 1\textendash{}Περ. 1 & k-Means & 0.685 & 0.515 \\
& k-Medoids & 0.689 & 0.530 \\
& DBSCAN & 0.781 & 0.654 \\
& OPTICS & 0.766 & 0.607 \\
& HDBSCAN & 0.784 & 0.652 \\
& GMM & 0.714 & 0.433 \\
& AHC & 0.682 & 0.519 \\
\midrule
Ομάδα τάξεων 1\textendash{}Περ. 2 & k-Means & 0.422 & 0.258 \\
& k-Medoids & 0.419 & 0.253 \\
& DBSCAN & 0.627 & 0.438 \\
& OPTICS & 0.476 & 0.284 \\
& HDBSCAN & 0.490 & 0.288 \\
& GMM & 0.491 & 0.295 \\
& AHC & 0.430 & 0.270 \\
\midrule
Ομάδα τάξεων 1\textendash{}Περ. 3 & k-Means & 0.715 & 0.621 \\
& k-Medoids & 0.739 & 0.642 \\
& DBSCAN & 0.940 & 0.959 \\
& OPTICS & 0.781 & 0.624 \\
& HDBSCAN & 0.778 & 0.649 \\
& GMM & 0.736 & 0.555 \\
& AHC & 0.693 & 0.603 \\
\midrule
Ομάδα τάξεων 2\textendash{}Περ. 1 & k-Means & 0.654 & 0.639 \\
& k-Medoids & 0.654 & 0.639 \\
& DBSCAN & 0.697 & 0.519 \\
& OPTICS & 0.703 & 0.421 \\
& HDBSCAN & 0.626 & 0.315 \\
& GMM & 0.601 & 0.285 \\
& AHC & 0.556 & 0.442 \\
\midrule
Ομάδα τάξεων 2\textendash{}Περ. 2 & k-Means & 0.409 & 0.277 \\
& k-Medoids & 0.420 & 0.275 \\
& DBSCAN & 0.374 & 0.221 \\
& OPTICS & 0.519 & 0.285 \\
& HDBSCAN & 0.424 & 0.278 \\
& GMM & 0.417 & 0.206 \\
& AHC & 0.449 & 0.371 \\
\midrule
Ομάδα τάξεων 2\textendash{}Περ. 3 & k-Means & 0.590 & 0.567 \\
& k-Medoids & 0.760 & 0.683 \\
& DBSCAN & 0.812 & 0.784 \\
& OPTICS & 0.694 & 0.431 \\
& HDBSCAN & 0.726 & 0.532 \\
& GMM & 0.889 & 0.839 \\
& AHC & 0.743 & 0.677 \\
\end{longtable}
\endgroup

Οι μέθοδοι k-Means και k-Medoids εμφανίζουν τιμές
\mbox{\textenglish{\textit{V-measure}}} και ARI από μέτριες έως υψηλές, επομένως
εντοπίζουν σε σημαντικό βαθμό τους ρυθμούς αναφοράς. Ο \mbox{HDBSCAN} παρουσιάζει παρόμοια εικόνα,
με καλή συμφωνία σε αρκετές περιοχές. Ο GMM εμφανίζει επίσης
μεταβλητή συμφωνία με χαρακτηριστικό παράδειγμα τις υψηλές τιμές του στο δεύτερο sweep της Περιοχής~3, οι οποίες
πρέπει να ερμηνεύονται μαζί με το μικρό ποσοστό εκτιμήσεων που διατηρείται
μετά το φίλτρο silhouette. Οι DBSCAN και OPTICS παρουσιάζουν μεταβλητή
συμφωνία με τους ρυθμούς αναφοράς, ανάλογα με τη σάρωση τάξεων μοντέλου και την περιοχή
ελέγχου. Η υψηλότερη συμφωνία εμφανίζεται στην πρώτη σάρωση τάξεων μοντέλου, ενώ στο
δεύτερο παρατηρούνται χαμηλότερες τιμές σε ορισμένες περιοχές. Η υψηλότερη
συμφωνία επιτυγχάνεται από τον DBSCAN στην πρώτη σάρωση τάξεων μοντέλου της
Περιοχής~3 με τιμές πολύ κοντά στη μονάδα. Οι δείκτες υπολογίζονται αποκλειστικά για τις εκτιμήσεις που
δεν χαρακτηρίζονται ως θόρυβος και, επομένως, πρέπει να ερμηνεύονται μαζί
με το ποσοστό κάλυψης και το πλήθος των συστάδων.

\subsection{Ακρίβεια Θέσης των Συστάδων\textendash{}Δείκτης MAD}

Για κάθε εκτίμηση που έχει αποδοθεί σε συστάδα υπολογίζεται η απόστασή της
από τον ρυθμό αναφοράς στον οποίο αντιστοιχίζεται. Ως δείκτης ακρίβειας
χρησιμοποιείται η διάμεση απόσταση (MAD) στο επίπεδο $(\sigma,\omega)$.
Μικρότερες τιμές υποδηλώνουν ότι οι εκτιμήσεις βρίσκονται πλησιέστερα στον
αντίστοιχο ρυθμό αναφοράς. Οι Πίνακες~\ref{tab:amb:mad-orders1} και
\ref{tab:amb:mad-orders2} παρουσιάζουν τις αναλυτικές τιμές ανά περιοχή
ελέγχου, ρυθμό αναφοράς και μέθοδο. Σε κάθε περιοχή εμφανίζονται μόνο οι
ρυθμοί αναφοράς που είναι σχετικά με αυτή. Κάθε κελί έχει τη μορφή
\textit{πλήθος εκτιμήσεων / MAD}, με το MAD σε rad/s. Η παύλα δηλώνει
ότι δεν αντιστοιχίσθηκε καμία εκτίμηση στον συγκεκριμένο ρυθμό αναφοράς.

Οι τιμές MAD στους αναλυτικούς πίνακες είναι γενικά μη αμελητέες. Από το Σχήμα~\ref{fig:amb:screened_modal_grid} φαίνεται ότι οι εκτιμήσεις του N4SID βρίσκονται πολύ κοντά στους ρυθμούς αναφοράς ως προς τη συχνότητα, γεγονός που υποδεικνύει ότι οι μεγάλες τιμές MAD οφείλονται κυρίως στη διασπορά της απόσβεσης. Ωστόσο, μικρότερη τιμή MAD δεν αρκεί για την ανάδειξη της καταλληλότερης μεθόδου, καθώς μπορεί να συνδέεται με λίγες εκτιμήσεις ή πολλές συστάδες. Συνεπώς, συνεκτιμάται με το πλήθος εκτιμήσεων, την κάλυψη και τους δείκτες V-measure και ARI.

\begin{table}[H]
    \centering
    \caption{Αναλυτικές τιμές MAD ανά περιοχή ελέγχου για την πρώτη σάρωση τάξεων μοντέλου (Ομάδα τάξεων 1).}
    \label{tab:amb:mad-orders1}
    \footnotesize
    \setlength{\tabcolsep}{6.5pt}
    \renewcommand{\arraystretch}{1.08}

    \textbf{Περιοχή 1}\\[0.3em]
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{lccccc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 1 & ρυθμός ταλάντωσης 2 & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 4 & ρυθμός ταλάντωσης 8 \\
        \midrule
        k-Means   & \textemdash{} & 298 / 0.567 & 120 / 0.325 & \textemdash{} & 147 / 0.728 \\
        k-Medoids & \textemdash{} & 280 / 0.496 & 137 / 0.373 & \textemdash{} & 148 / 0.739 \\
        DBSCAN    & \textemdash{} & 202 / 0.382 &  98 / 0.278 & \textemdash{} &  57 / 0.515 \\
        OPTICS    & \textemdash{} & 183 / 0.340 & 115 / 0.307 & \textemdash{} &  94 / 0.542 \\
        HDBSCAN   & \textemdash{} & 220 / 0.409 & 106 / 0.291 & \textemdash{} &  74 / 0.507 \\
        GMM       & \textemdash{} & 237 / 0.440 &  96 / 0.275 &  27 / 0.888 &  62 / 0.500 \\
        AHC       & \textemdash{} & 299 / 0.569 & 118 / 0.321 & \textemdash{} & 146 / 0.722 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\begin{table}[H]
    \ContinuedFloat
    \centering
    \caption[]{Αναλυτικές τιμές MAD ανά περιοχή ελέγχου για την πρώτη σάρωση τάξεων μοντέλου (Ομάδα τάξεων 1) (συνέχεια).}
    \footnotesize
    \setlength{\tabcolsep}{6.5pt}
    \renewcommand{\arraystretch}{1.08}

    \textbf{Περιοχή 2}\\[0.3em]
    \begin{tabular}{lcc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 5 \\
        \midrule
        k-Means   & 215 / 1.693 & 65 / 3.431 \\
        k-Medoids & 215 / 1.693 & 65 / 3.431 \\
        DBSCAN    & 130 / 0.566 & 48 / 2.293 \\
        OPTICS    & 172 / 2.609 & 50 / 1.053 \\
        HDBSCAN   & 155 / 2.658 & 65 / 3.261 \\
        GMM       & 134 / 0.564 & 76 / 3.180 \\
        AHC       & 215 / 1.693 & 65 / 3.431 \\
        \bottomrule
    \end{tabular}

    \vspace{0.8em}
    \textbf{Περιοχή 3}\\[0.3em]
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{lccccc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 2 & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 6 & ρυθμός ταλάντωσης 7 & ρυθμός ταλάντωσης 9 \\
        \midrule
        k-Means   & 217 / 0.297 & 188 / 0.526 & \textemdash{} & \textemdash{} & 147 / 1.442 \\
        k-Medoids & 214 / 0.263 & 180 / 0.499 & \textemdash{} & \textemdash{} & 158 / 1.342 \\
        DBSCAN    & 122 / 0.066 & 104 / 0.365 & \textemdash{} & \textemdash{} &  49 / 0.885 \\
        OPTICS    & 209 / 0.222 &  43 / 0.357 & \textemdash{} & \textemdash{} &  87 / 1.108 \\
        HDBSCAN   & 194 / 0.125 & 124 / 0.392 & \textemdash{} & \textemdash{} &  94 / 1.251 \\
        GMM       & 167 / 0.088 &  98 / 0.358 & \textemdash{} & \textemdash{} & 122 / 1.299 \\
        AHC       & 217 / 0.297 & \textemdash{} & 192 / 0.915 & \textemdash{} & 143 / 1.442 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\begin{table}[H]
    \centering
    \caption{Αναλυτικές τιμές MAD ανά περιοχή ελέγχου για τη δεύτερη σάρωση τάξεων μοντέλου (Ομάδα τάξεων 2).}
    \label{tab:amb:mad-orders2}
    \footnotesize
    \setlength{\tabcolsep}{6.5pt}
    \renewcommand{\arraystretch}{1.08}

    \textbf{Περιοχή 1}\\[0.3em]
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{lccccc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 1 & ρυθμός ταλάντωσης 2 & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 4 & ρυθμός ταλάντωσης 8 \\
        \midrule
        k-Means   & \textemdash{} & 325 / 0.948 & \textemdash{} & \textemdash{} & 223 / 1.730 \\
        k-Medoids & \textemdash{} & 325 / 0.948 & \textemdash{} & \textemdash{} & 223 / 1.730 \\
        DBSCAN    & \textemdash{} & 242 / 0.594 & 64 / 0.264 & 55 / 0.743 & 48 / 0.634 \\
        OPTICS    & \textemdash{} & 179 / 0.593 & 64 / 0.264 & 41 / 0.705 & 99 / 0.757 \\
        HDBSCAN   & \textemdash{} & 186 / 0.784 & 53 / 0.209 & 48 / 0.764 & 74 / 0.729 \\
        GMM       & \textemdash{} & 153 / 0.437 & 50 / 0.206 & \textemdash{} & 28 / 0.503 \\
        AHC       & \textemdash{} & 414 / 1.611 & \textemdash{} & \textemdash{} & 133 / 1.301 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\begin{table}[H]
    \ContinuedFloat
    \centering
    \caption[]{Αναλυτικές τιμές MAD ανά περιοχή ελέγχου για τη δεύτερη σάρωση τάξεων μοντέλου (Ομάδα τάξεων 2) (συνέχεια).}
    \footnotesize
    \setlength{\tabcolsep}{6.5pt}
    \renewcommand{\arraystretch}{1.08}

    \textbf{Περιοχή 2}\\[0.3em]
    \begin{tabular}{lcc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 5 \\
        \midrule
        k-Means   & 216 / 2.515 & 56 / 3.749 \\
        k-Medoids & 218 / 2.543 & 54 / 3.720 \\
        DBSCAN    & 182 / 2.548 & 32 / 4.044 \\
        OPTICS    & 121 / 2.627 & 71 / 3.369 \\
        HDBSCAN   & 189 / 2.550 & 49 / 3.749 \\
        GMM       & 181 / 2.567 & 64 / 3.493 \\
        AHC       & 219 / 2.542 & 53 / 3.768 \\
        \bottomrule
    \end{tabular}

    \vspace{0.8em}
    \textbf{Περιοχή 3}\\[0.3em]
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{lccccc}
        \toprule
        Μέθοδος & ρυθμός ταλάντωσης 2 & ρυθμός ταλάντωσης 3 & ρυθμός ταλάντωσης 6 & ρυθμός ταλάντωσης 7 & ρυθμός ταλάντωσης 9 \\
        \midrule
        k-Means   & 281 / 0.740 & \textemdash{} & \textemdash{} & 290 / 1.939 & \textemdash{} \\
        k-Medoids & 265 / 0.676 & 143 / 0.514 & \textemdash{} & \textemdash{} & 163 / 1.342 \\
        DBSCAN    & 224 / 0.478 &  81 / 0.394 & \textemdash{} & \textemdash{} & 128 / 1.270 \\
        OPTICS    & 154 / 0.810 &  38 / 0.456 & \textemdash{} & \textemdash{} &  76 / 1.376 \\
        HDBSCAN   & 156 / 0.478 &  87 / 0.414 & \textemdash{} & \textemdash{} & 104 / 1.228 \\
        GMM       &  52 / 2.312 &  69 / 0.414 & \textemdash{} & \textemdash{} &  72 / 2.078 \\
        AHC       & 263 / 0.674 & \textemdash{} & 165 / 0.963 & \textemdash{} & 143 / 1.373 \\
        \bottomrule
    \end{tabular}
    }
\end{table}

\subsection{Συνολική Σύγκριση των Εξεταζόμενων Τάξεων Μοντέλου}
\label{amb:order_comparison}
Σύμφωνα με τις μετρικές συνοχής, κάλυψης και συμφωνίας με τους ρυθμούς
αναφοράς, η πρώτη σειρά τάξεων (\texttt{orders1},
$n\in\{2,4,\ldots,30\}$) αναδεικνύεται ως η συνολικά καταλληλότερη
επιλογή. Ο Πίνακας~\ref{tab:amb:order-sweep-comparison} παρουσιάζει τις
αντίστοιχες συγκεντρωτικές τιμές ανά περιοχή ελέγχου. Τα ποσοστά κάλυψης
και οι δείκτες silhouette, V-measure και ARI αποτελούν απλούς μέσους όρους
των επτά μεθόδων συσταδοποίησης, ενώ το μέσο MAD υπολογίζεται από τις
διαθέσιμες αντιστοιχίσεις με τους σχετικούς ρυθμούς αναφοράς.

\begin{table}[htbp]
    \centering
    \caption{Συγκεντρωτική σύγκριση των δύο σαρώσεων τάξεων μοντέλου ανά περιοχή ελέγχου.}
    \label{tab:amb:order-sweep-comparison}
    \resizebox{\textwidth}{!}{%
    \begin{tabular}{ccccccccc}
        \toprule
        \textbf{Sweep} & \textbf{Περιοχή} & \makecell{\textbf{Screened}\\\textbf{εκτιμήσεις}}
        & \makecell{\textbf{Μέση κάλυψη}\\\textbf{[\%]}}
        & \makecell{\textbf{Μέσο}\\\textbf{silhouette}}
        & \makecell{\textbf{Μέσο}\\\textbf{V-measure}}
        & \makecell{\textbf{Μέσο}\\\textbf{ARI}}
        & \makecell{\textbf{Μέσο MAD}\\\textbf{[rad/s]}}
        & \makecell{\textbf{Χρόνος N4SID}\\\textbf{[s]}} \\
        \midrule
        \multirow{3}{*}{\texttt{orders1}}
        & 1 & 565 & 82.5 & 0.704 & 0.729 & 0.559 & 0.478 & \multirow{3}{*}{3.1} \\
        & 2 & 280 & 85.2 & 0.749 & 0.479 & 0.298 & 2.254 & \\
        & 3 & 552 & 79.4 & 0.738 & 0.769 & 0.665 & 0.645 & \\
        \midrule
        \multirow{3}{*}{\texttt{orders2}}
        & 1 & 548 & 78.9 & 0.657 & 0.642 & 0.466 & 0.784 & \multirow{3}{*}{2.9} \\
        & 2 & 272 & 89.6 & 0.700 & 0.430 & 0.273 & 3.127 & \\
        & 3 & 571 & 73.9 & 0.702 & 0.745 & 0.645 & 0.996 & \\
        \bottomrule
    \end{tabular}%
    }
\end{table}

Έτσι, για το εξεταζόμενο ambient σενάριο, το πρώτο sweep επιλέγεται συνεπώς ως ο καλύτερος συνολικός
συμβιβασμός μεταξύ ποιότητας των αποτελεσμάτων, κάλυψης και υπολογιστικού
κόστους.



